# Respiratory monitoring engine: validation report

**Scope, read first.** All accuracy numbers below are from **synthetic video with exact ground truth**, generated by `src/features/respiration/synthetic.ts`. They test the signal processing, tracking, fusion, metrics and quality gates under controlled impairments.

They are **not** real-world or clinical validation. No real-subject video with reference respiration was available offline under a usable license, so no MAE against a reference device is claimed.

The synthetic textures are smooth and rich in features, so these numbers are an upper bound on real performance.

- **Run:** 2026-11-14, Node v22.23.2, Apple M4. Command: `RESP_BENCH=1 npx vitest run src/features/respiration/benchmark.test.ts`.
- **Scene:** 40 s, 20 fps, 192×144, chest displacement 1.5 px at peak, sensor noise σ = 2 grey levels unless stated.
- **Grid:** 11 rates (6, 8, 10, 12, 14, 16, 20, 24, 28, 32, 36 breaths/min) × 2 seeds per condition.

## 1. Rate accuracy (standard profile)

Errors are in breaths/min over accepted results only. Coverage = accepted / total. Bland-Altman limits of agreement = bias ± 1.96·SD.

| Condition | Accepted | Coverage | MAE | RMSE | MAPE | Bias | 95 % LoA | Max abs error | ms/frame |
|---|---|---|---|---|---|---|---|---|---|
| Baseline | 22/22 | 100 % | 0.00 | 0.00 | 0.00 % | +0.00 | +0.00 to +0.00 | 0.00 | 1.12 |
| Irregular timing ±15 ms + 10 % dropped frames | 22/22 | 100 % | 0.01 | 0.03 | 0.11 % | −0.01 | −0.07 to +0.05 | 0.10 | 1.12 |
| Heavy noise σ = 8 | 22/22 | 100 % | 0.01 | 0.05 | 0.21 % | +0.00 | −0.09 to +0.10 | 0.20 | 1.16 |
| Irregular breathing ±15 % per breath | 22/22 | 100 % | 0.29 | 0.34 | 1.89 % | −0.00 | −0.69 to +0.68 | 0.70 | 1.11 |
| Striped clothing (profile fallback) | 19/22 | 86 % | 0.01 | 0.02 | 0.04 % | −0.01 | −0.05 to +0.04 | 0.10 | 0.79 |
| Posture change at 20 s (6 px) | 20/22 | 91 % | 0.00 | 0.02 | 0.06 % | −0.00 | −0.05 to +0.04 | 0.10 | 1.12 |
| Camera shake at 15 s (3 px, 1.5 s) | 22/22 | 100 % | 0.01 | 0.03 | 0.11 % | −0.01 | −0.07 to +0.05 | 0.10 | 1.12 |
| Dim, drifting light (gain 0.5 → 0.35) | 22/22 | 100 % | 0.01 | 0.03 | 0.11 % | −0.01 | −0.07 to +0.05 | 0.10 | 1.12 |
| Shallow breathing (0.5 px) | 22/22 | 100 % | 0.00 | 0.02 | 0.08 % | +0.00 | −0.04 to +0.05 | 0.10 | 1.11 |

Notes:
- **Rounding:** reported rates are rounded to 0.1, so "0.00" means below that resolution.
- **Irregular breathing:** the reference is the nominal rate, while the realized mean of a ±15 % jittered sequence differs slightly. The 0.29 MAE therefore includes reference uncertainty, not only engine error.
- **Uncovered runs:** in the striped and posture conditions, these were **rejected, not wrong**. The quality engine declined to report.

## 2. Negative controls (no breathing must give no rate)

| Condition | Runs | False reports |
|---|---|---|
| No breathing (still torso, σ = 2) | 40 | **0** |
| No breathing, heavy noise σ = 8 | 20 | **0** |
| No breathing, posture change | 10 | **0** |
| Featureless clothing | 10 | **0** |
| Only 15 s of data | 10 | **0** |

**History.** The first benchmark run produced **1 false report in 10** no-breathing runs (seed 6: 7.8/min). Integrated tracking noise behaves like a random walk, and band-passing it can look like slow breathing. Its spectrum, autocorrelation and cycle readings disagreed by more than 3/min, but that only lowered the score. The fix made that disagreement a hard cap (POOR). After the fix there were 0 false reports in 90 negative runs. This is the clearest example of the quality engine rejecting a numerically plausible rate.

## 3. Breath timing against ground truth (I:E = 1 : 1.5)

| Rate | Ti measured / true (s) | Te measured / true (s) |
|---|---|---|
| 8 | 3.05 / 3.00 | 4.50 / 4.50 |
| 12 | 2.00 / 2.00 | 3.00 / 3.00 |
| 16 | 1.50 / 1.50 | 2.20 / 2.25 |
| 24 | 1.00 / 1.00 | 1.50 / 1.50 |

Before cycle re-timing on the 0.05–2 Hz band, I:E at fast rates read 1:1 (Ti = Te = 1.0 s at 30/min, true 0.84 / 1.16).

## 4. Fusion behaviour (tests in `respiration.test.ts`)

| Situation | Result |
|---|---|
| Face pulse agrees (14 vs 14) | Fused; method says independent methods agree; confidence +0.1 |
| Face pulse at twice the torso rate (28 vs 14) | Pulse rejected as a harmonic; rate 14 |
| Strong face pulse disagrees (20 vs 14, quality 0.95) | **No rate**; "Sources disagree (Chest motion 14, Abdomen motion 14 vs Face pulse 20)"; POOR |
| Weak face pulse disagrees (20 vs 14, quality 0.5) | Outvoted; rate 14 with the outvoted source listed |

## 5. Processing profiles (baseline scene, σ = 3, rates 8/14/24/32)

| Profile | Frame | ms per frame | ms per full analysis | Approx. working set | Rate error |
|---|---|---|---|---|---|
| lightweight | 128×96 | 0.60 | 1.06 | 233 KB | 0.00 (4/4) |
| standard | 192×144 | 1.12 | 1.89 | 383 KB | 0.00 (4/4) |
| enhanced | 256×192 | 1.54 | 2.85 | 593 KB | 0.00 (4/4) |

- **What is timed:** single-threaded engine time in Node on an Apple M4, excluding camera capture and canvas downscaling.
- **Working set:** estimated from the buffer sizes (two Float32 pyramids plus 60 s of samples per source); it is not a heap measurement.
- **Not measured:** phones and the Raspberry Pi. No claim is made for them.

## 6. Browser end-to-end check

Headless Chrome was run with the synthetic 15/min scene as its fake camera (`--use-file-for-fake-video-capture`), on the Check-in Breath rate page. The scene had no face, so the face pulse was correctly "not available".

- **Live rate:** "15 breaths/min" at 30 s, with all indicators GOOD.
- **Finish:** the scan stopped at 45 s.
- **Metrics:** breath length 4 s; Ti 1.7 s and Te 2.3 s (true 1.68 / 2.32); I:E 0.74; variation 1.2 %; rate variability 0.2/min.
- **Save:** "Use 15 breaths/min in my check-in" filled the field and recorded it as a camera estimate.

## 7. Limitations and known failure conditions

- **No real-world accuracy yet.** The next step is a licensed dataset with reference respiration, analysed with the same benchmark code (MAE, RMSE, Bland-Altman, coverage).
- **Clothing:** plain or loose clothing gives little texture. The profile fallback helps with stripes but not with featureless fabric, which is rejected.
- **Talking, coughing, laughing and fidgeting** are treated as artifacts. Long ones exhaust the 40 % artifact budget, and the result becomes INSUFFICIENT.
- **Framing:** auto-placed regions assume a frontal, upright, seated view with the chest below the face. Lying down, side views or a cropped chest need manual regions.
- **Fast breathing:** very fast breathing (> 42/min) is outside the band by design. Below 6/min, a 40 s window holds too few breaths.
- **Inspiration/expiration** are inferred from vertical chest motion. They are estimates and are labelled so.
- **Amplitudes** are relative image movement. They depend on distance and framing, and are never volume.
- **Face-pulse source:** it needs a clearly lit face, and can be unavailable when the person sits far enough back to show the chest.
